<!DOCTYPE html>
<html lang="pt-BR">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">

<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>

<title>Quantitativo de duto: 4 armadilhas que erram o número</title>
<meta name="description" content="Por que a metragem de duto quase nunca bate: linha dupla que dobra o comprimento, desenho sem unidade, metro linear que o orçamento não usa e o SINAPI.">
<meta name="keywords" content="quantitativo duto climatizacao, levantamento hvac, orcamento ar condicionado, duto chapa galvanizada m2, sinapi climatizacao, avac quantitativo, medir duto planta">
<meta name="author" content="AI.arq">

<link rel="canonical" href="https://ai.arq.br/blog/posts/quantitativo-de-duto-climatizacao-armadilhas.html">
<link rel="icon" type="image/x-icon" href="/favicon-v2.ico">

<!-- Open Graph -->
<meta property="og:type" content="article">
<meta property="og:url" content="https://ai.arq.br/blog/posts/quantitativo-de-duto-climatizacao-armadilhas.html">
<meta property="og:title" content="Quantitativo de duto: 4 armadilhas que erram o número">
<meta property="og:description" content="Por que a metragem de duto quase nunca bate: linha dupla que dobra o comprimento, desenho sem unidade, metro linear que o orçamento não usa e o SINAPI.">
<meta property="og:image" content="https://ai.arq.br/blog/og/quantitativo-de-duto-climatizacao-armadilhas.png">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:locale" content="pt_BR">
<meta property="og:site_name" content="AI.arq">
<meta property="article:published_time" content="2026-10-11T10:00:00-03:00">
<meta property="article:author" content="AI.arq">
<meta property="article:section" content="Quantitativos">

<!-- Twitter -->
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Quantitativo de duto: 4 armadilhas que erram o número">
<meta name="twitter:description" content="Por que a metragem de duto quase nunca bate: linha dupla que dobra o comprimento, desenho sem unidade, metro linear que o orçamento não usa e o SINAPI.">
<meta name="twitter:image" content="https://ai.arq.br/blog/og/quantitativo-de-duto-climatizacao-armadilhas.png">

<!-- Data agendada (lida por JS pra esconder antes da hora) -->
<meta name="publish-date" content="2026-10-11">

<link rel="stylesheet" href="/tailwind.min.css">
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;700&display=swap" rel="stylesheet">

<style>
  body { font-family: 'Inter', sans-serif; }
  .gradient-main { background: linear-gradient(135deg, #4f46e5 0%, #06b6d4 100%); }
  .gradient-text { background: linear-gradient(135deg, #4f46e5 0%, #06b6d4 100%); -webkit-background-clip: text; -webkit-text-fill-color: transparent; background-clip: text; }
  .prose-aiarq h2 { font-size: 1.75rem; font-weight: 700; color: #0f172a; margin-top: 2.5rem; margin-bottom: 1rem; line-height: 1.3; }
  .prose-aiarq h3 { font-size: 1.25rem; font-weight: 600; color: #1e293b; margin-top: 2rem; margin-bottom: .75rem; }
  .prose-aiarq p { font-size: 1.0625rem; line-height: 1.75; color: #334155; margin-bottom: 1.25rem; }
  .prose-aiarq ul, .prose-aiarq ol { margin-bottom: 1.5rem; padding-left: 1.75rem; }
  .prose-aiarq ul li { font-size: 1.0625rem; line-height: 1.75; color: #334155; margin-bottom: .5rem; list-style: disc; }
  .prose-aiarq ol li { font-size: 1.0625rem; line-height: 1.75; color: #334155; margin-bottom: .5rem; list-style: decimal; }
  .prose-aiarq strong { color: #0f172a; font-weight: 600; }
  .prose-aiarq a { color: #4f46e5; text-decoration: underline; }
  .prose-aiarq a:hover { color: #4338ca; }
  /* Cards de download: tira sublinhado e força cor do gray-900 */
  .prose-aiarq .aiarq-dl-btn { text-decoration: none !important; color: #111827 !important; }
  .prose-aiarq .aiarq-dl-btn:hover { text-decoration: none !important; }
  /* Bloco de fontes: lista mais densa, sem disc */
  .aiarq-sources ul li { list-style: none; line-height: 1.5; padding: 0; margin: 0; }
  .aiarq-sources ul { margin: 0; padding: 0; }
  html { scroll-behavior: smooth; }
</style>


<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "Article",
  "headline": "Quantitativo de duto: 4 armadilhas que erram o número",
  "description": "Por que a metragem de duto quase nunca bate: linha dupla que dobra o comprimento, desenho sem unidade, metro linear que o orçamento não usa e o SINAPI.",
  "datePublished": "2026-10-11T10:00:00-03:00",
  "dateModified": "2026-10-11T10:00:00-03:00",
  "author": {
    "@type": "Organization",
    "@id": "https://ai.arq.br/#org",
    "name": "AI.arq",
    "url": "https://ai.arq.br/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://ai.arq.br/email-logo.png",
      "width": 512,
      "height": 512
    }
  },
  "publisher": {
    "@type": "Organization",
    "@id": "https://ai.arq.br/#org",
    "name": "AI.arq",
    "url": "https://ai.arq.br/",
    "logo": {
      "@type": "ImageObject",
      "url": "https://ai.arq.br/email-logo.png",
      "width": 512,
      "height": 512
    }
  },
  "image": "https://ai.arq.br/blog/og/quantitativo-de-duto-climatizacao-armadilhas.png",
  "url": "https://ai.arq.br/blog/posts/quantitativo-de-duto-climatizacao-armadilhas.html",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://ai.arq.br/blog/posts/quantitativo-de-duto-climatizacao-armadilhas.html"
  },
  "keywords": "quantitativo duto climatizacao, levantamento hvac, orcamento ar condicionado, duto chapa galvanizada m2, sinapi climatizacao, avac quantitativo, medir duto planta",
  "articleSection": "Quantitativos"
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "AI.arq",
      "item": "https://ai.arq.br/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "Blog",
      "item": "https://ai.arq.br/blog/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Quantitativo de duto: 4 armadilhas que erram o número",
      "item": "https://ai.arq.br/blog/posts/quantitativo-de-duto-climatizacao-armadilhas.html"
    }
  ]
}
</script>
</head>
<body class="bg-white text-gray-900 antialiased">


<nav class="sticky top-0 z-50 border-b bg-white/90 backdrop-blur-md">
  <div class="mx-auto flex h-16 max-w-6xl items-center justify-between px-4">
    <a href="/" class="flex items-center gap-2 no-underline">
      <div class="flex h-9 w-9 items-center justify-center rounded-lg gradient-main text-white font-bold text-sm">AI</div>
      <span class="text-xl font-bold text-gray-900">AI<span class="gradient-text">.arq</span></span>
    </a>
    <div class="hidden md:flex items-center gap-8 text-sm text-gray-600">
      <a href="/#como-funciona" class="hover:text-indigo-600 transition">Como Funciona</a>
      <a href="/precos.html" class="hover:text-indigo-600 transition">Planos</a>
      <a href="/blog/" class="text-indigo-600 font-medium transition">Blog</a>
      <a href="/faq.html" class="hover:text-indigo-600 transition">FAQ</a>
    </div>
    <div class="flex items-center gap-3">
      <a href="/login.html" class="text-sm text-gray-600 hover:text-gray-900 px-3 py-2 rounded-lg hover:bg-gray-100 transition">Entrar</a>
      <a href="/login.html?novo=1" class="text-sm gradient-main text-white px-4 py-2 rounded-lg font-medium transition shadow-sm">Comece Grátis</a>
    </div>
  </div>
</nav>


<!-- Guard JS: se publish_date > hoje, redireciona pra /blog -->
<script>
(function () {
  const meta = document.querySelector('meta[name="publish-date"]');
  if (!meta) return;
  // 27/09/2026: meia-noite de Brasília, o MESMO relógio do hoje_editorial()
  // do gerador. Às 10h, o post do dia já estava no ar (deploy das 06h) e
  // quem abria entre 06h e 10h era mandado de volta pro /blog/.
  const pubDate = new Date(meta.content + 'T00:00:00-03:00');
  if (pubDate > new Date()) {
    document.documentElement.style.display = 'none';
    window.location.replace('/blog/');
  }
})();
</script>

<article class="mx-auto max-w-3xl px-4 py-12">
  <!-- Breadcrumb -->
  <nav class="text-sm text-gray-500 mb-6">
    <a href="/" class="hover:text-indigo-600">Início</a>
    <span class="mx-2">›</span>
    <a href="/blog/" class="hover:text-indigo-600">Blog</a>
    <span class="mx-2">›</span>
    <span class="text-gray-700">Quantitativos</span>
  </nav>

  <!-- Categoria -->
  <span class="inline-block bg-indigo-100 text-indigo-700 text-xs font-semibold uppercase tracking-wide px-3 py-1 rounded-full mb-4">Quantitativos</span>

  <!-- Título -->
  <h1 class="text-3xl md:text-4xl font-bold text-gray-900 leading-tight mb-4">Quantitativo de duto: 4 armadilhas que erram o número</h1>

  <!-- Meta -->
  <div class="flex flex-wrap items-center gap-x-4 gap-y-1 text-sm text-gray-500 mb-10 pb-6 border-b">
    <span>📅 11/10/2026</span>
    <span>·</span>
    <span>⏱️ 6 min de leitura</span>
  </div>

  
  <!-- Intro destacada -->
  <p class="text-xl text-gray-700 leading-relaxed mb-8 italic">Levantar duto parece o mais simples de um projeto de climatização: é linha na planta, mede e pronto. Na prática é onde o número mais erra — e erra grande, às vezes pelo dobro. Este post reúne quatro armadilhas concretas, todas encontradas em arquivos reais, e o que cada uma exige de quem levanta. Cada afirmação técnica tem a fonte aberta, e o que é medição nossa está declarado como tal.</p>

  <!-- Corpo -->
  <div class="prose-aiarq">
    <h2>Armadilha 1 — O duto é desenhado com duas linhas, e somar as duas dobra o comprimento</h2><p>Em planta, duto retangular costuma ser representado pelas duas faces: duas linhas paralelas, muitas vezes em cores diferentes para separar insuflamento de retorno. Uma projetista descreveu assim o padrão da equipe dela: duas linhas em paralelo, insuflamento em azul escuro e retorno em azul claro.</p><p>A consequência é direta e cara: quem soma o comprimento de tudo que está na camada do duto conta cada trecho duas vezes. Um trecho de 10 metros aparece como 20 metros de linha.</p><p>Medimos isso num arquivo real de climatização hospitalar. Separando os segmentos por camada e procurando pares paralelos com afastamento constante, o fator ficou assim: insuflamento 1,88×, exaustão 1,98×, ar exterior 1,94×, retorno 2,00×. Quatro grupos independentes, todos perto de dobrar. (Medição nossa, um arquivo, agosto de 2026 — é ordem de grandeza, não estatística de mercado.)</p><p>O que fazer: se o projeto tiver camada de eixo, meça por ela. O padrão de camadas do National CAD Standard prevê exatamente isso, com o sufixo CNTR de centerline para insuflamento, retorno e exaustão. Não havendo eixo, é preciso parear as faces antes de somar — ou aceitar que o número está inflado.</p><h2>Armadilha 2 — O desenho pode não declarar em que unidade foi feito</h2><p>Todo arquivo DWG ou DXF tem um campo de cabeçalho que informa a unidade do desenho. Quando esse campo vem zerado, o arquivo não diz se está em milímetro, centímetro ou metro — e quem lê precisa deduzir.</p><p>A suposição mais comum é milímetro, porque é o padrão de muito projeto de arquitetura. Se o desenho estiver em metros, tudo o que é comprimento sai mil vezes menor, sem erro nenhum na tela.</p><p>Vimos isso num projeto hospitalar real: o arquivo não declarava unidade, o desenho estava em metros e tinha 526 metros de largura. Lido como milímetro, o hospital inteiro virava um desenho de 53 centímetros, e um trecho de duto de 178 metros aparecia como 18 centímetros — pequeno o bastante para ser descartado como marcação de legenda.</p><p>Como se proteger: compare a extensão total do desenho com o que a obra tem de verdade. Se o maior elemento da planta inteira mede poucos centímetros, a escala está errada. Um número isolado pode parecer plausível; o tamanho do desenho inteiro denuncia.</p><h2>Armadilha 3 — Metro linear não é a unidade que o orçamento usa</h2><p>Você mediu o comprimento certo. Ainda assim, a planilha pode não servir para comprar.</p><p>O critério de medição do SINAPI para duto de chapa é área, não comprimento. O texto é explícito: a área considerada corresponde à medição do comprimento do trecho reto do duto multiplicado pelo perímetro da seção.</p><p>Na prática: um duto de 60 × 40 cm tem perímetro de 2,00 m. Cada metro linear vale 2,00 m² de duto na planilha. Sem a seção, o comprimento sozinho não vira quantidade de compra.</p><p>E a seção não está na geometria — está escrita em texto ao lado do trecho, no formato largura × altura para duto retangular, ou o diâmetro para o circular. Quem levanta precisa casar cada texto com o trecho correspondente.</p><p>De m² para quilo, entra o peso da chapa — e o SINAPI tem uma composição de fabricação para cada bitola, cada uma com o seu insumo: bitola 26 (0,50 mm) = 4,00 kg/m², bitola 24 (0,64 mm) = 5,12 kg/m², bitola 22 (0,80 mm) = 6,40 kg/m². A bitola não está desenhada: sai da classe de pressão e da dimensão do duto, definidas no projeto e no memorial. Supor a mais fina sem conferir erra o peso: só da 26 pra 24, o quilo por m² sobe 28%. É mais um dado que a planta não entrega.</p><p>E a chapa que se compra não é a área medida. Na composição da bitola 26 entram 4,5293 kg de chapa por m² de duto — 13% acima dos 4,00 kg/m² da chapa —, porque o coeficiente já inclui abas, dobras e sobras de corte. Não some perda de novo por cima: seria contar a mesma sobra duas vezes.</p><h2>Armadilha 4 — O SINAPI cobre split e duto, mas não cobre água gelada nem VRF</h2><p>Essa é a que mais surpreende quem assume que a base oficial resolve tudo.</p><p>Conferimos a base SINAPI que usamos como referência (consulta feita em agosto de 2026, na base carregada no AI.arq): duto tem 57 composições, ar-condicionado e climatização 131, split 44, grelha 32.</p><p>Agora o outro lado da mesma consulta: fan coil, VRF, chiller e água gelada retornam zero composições.</p><p>O que isso significa na prática: obra de split e dutado, a base resolve. Obra de água gelada com chiller e fancoil — que é o caso típico de hospital, shopping e torre corporativa — tem o miolo do orçamento fora da base, e vai depender de tabela de fabricante ou composição própria.</p><p>E sistema de água gelada tem itens que nenhum outro tem: bombas primária e secundária, o fechamento hidráulico de cada fancoil com filtro e válvula de balanceamento, vaso de expansão, flushing e tratamento químico. Quem copia uma planilha de split para uma obra de água gelada esquece tudo isso.</p><h2>O que a norma obriga e costuma ficar fora da planilha</h2><p>Alguns itens não nascem do desenho, nascem da lei — e são justamente os esquecidos.</p><p>A Lei nº 13.589/2018 tornou o PMOC obrigatório para edificações de uso público e coletivo que possuam ambientes climatizados, sem estabelecer capacidade mínima. Isso vira dois itens: a elaboração do plano e, principalmente, o acesso para manutenção — portas de inspeção no duto e painel removível no forro. É aí que mais se esquece de orçar.</p><p>Outra que muita planilha antiga ainda erra: a Resolução RE nº 09/2003 da Anvisa, referência clássica de qualidade do ar interior, foi revogada pela RDC nº 886/2024, e a referência técnica passou a ser a ABNT NBR 17037:2023. Orçamento que ainda cita a RE 09 está desatualizado.</p><p>Para projeto e conforto, a referência é a NBR 16401, que define vazão de ar exterior e filtragem — e puxa para a planilha tomada de ar externo, veneziana, filtro e damper.</p><h2>Onde o AI.arq está hoje nisso</h2><p>Sendo exato sobre o que fazemos e o que ainda não fazemos, porque essa é a informação útil.</p><p>O que já funciona: lemos DWG, DXF e PDF; identificamos as camadas de duto de insuflamento, retorno, exaustão, ar exterior, água gelada e frigorígena; medimos o comprimento por camada direto da geometria; e contamos equipamentos, difusores e grelhas pelos blocos inseridos no desenho. Cada item sai marcado como medido do desenho ou como estimativa que pede a sua conferência.</p><p>O que ainda não fazemos: não convertemos metro linear em m² de duto — a conversão exige casar cada trecho com a seção escrita ao lado, e isso está em desenvolvimento. Também não separamos curva, redução e transição, que o SINAPI trata como itens próprios.</p><p>E a armadilha 1 vale para nós também: onde o duto é desenhado com as duas faces, o comprimento que entregamos hoje está superestimado. Preferimos dizer isso a deixar você descobrir orçando.</p>
  </div>

  <!-- Compartilhar (28/08/2026) -->
  <!-- Por que WhatsApp e copiar link, e NAO comentario nem curtida: o Pedro
       perguntou os tres. Comentario num blog com poucos leitores por dia deixa
       secao vazia, que grita "site morto" - mesma razao pela qual a comunidade
       ficou pra depois. Curtida com contador em 0 ou 1 e pior que contador
       nenhum. Ja compartilhar nao tem estado: nao precisa de backend, nao tem
       o que moderar, nao guarda dado de ninguem - e no Brasil e por WhatsApp
       que conteudo profissional circula.
       Os dois botoes tem data-track, entao o clique vira evento sozinho pelo
       ouvinte delegado do aiarq-utils.js (que passou a carregar no blog hoje).
       Sem isso a gente poria o botao no escuro, como quase aconteceu. -->
  <div class="mt-12 flex flex-wrap items-center gap-3 border-t border-gray-200 pt-6">
    <span class="text-sm text-gray-500 font-medium">Achou útil? Compartilhe:</span>
    <a id="btn-zap" data-track="compartilhar-whatsapp" target="_blank" rel="noopener"
       href="#"
       class="inline-flex items-center gap-2 px-4 py-2 rounded-xl border border-gray-300 text-sm font-semibold text-gray-700 no-underline hover:bg-gray-50 transition">
      <svg class="w-4 h-4 text-green-600" fill="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path d="M17.5 14.4c-.3-.2-1.7-.9-2-1-.3-.1-.5-.1-.7.1-.2.3-.7 1-.9 1.2-.2.2-.3.2-.6.1-.3-.2-1.2-.5-2.3-1.4-.9-.8-1.4-1.7-1.6-2-.2-.3 0-.5.1-.6l.5-.5c.1-.2.2-.3.3-.5 0-.2 0-.4-.1-.5l-.9-2.2c-.2-.6-.5-.5-.7-.5h-.6c-.2 0-.5.1-.8.4-.3.3-1 1-1 2.4s1.1 2.8 1.2 3c.2.2 2.1 3.2 5.1 4.4.7.3 1.3.5 1.7.6.7.2 1.4.2 1.9.1.6-.1 1.7-.7 2-1.4.2-.7.2-1.2.2-1.4-.1-.1-.3-.2-.5-.3z"/><path d="M12 2a10 10 0 00-8.6 15.1L2 22l5-1.3A10 10 0 1012 2zm0 18.2c-1.6 0-3.1-.4-4.4-1.2l-.3-.2-3 .8.8-2.9-.2-.3A8.2 8.2 0 1112 20.2z"/></svg>
      WhatsApp
    </a>
    <button type="button" id="btn-copiar" data-track="copiar-link-do-post"
       class="inline-flex items-center gap-2 px-4 py-2 rounded-xl border border-gray-300 text-sm font-semibold text-gray-700 hover:bg-gray-50 transition cursor-pointer">
      <svg class="w-4 h-4 text-gray-500" fill="none" stroke="currentColor" viewBox="0 0 24 24" aria-hidden="true"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M8 16H6a2 2 0 01-2-2V6a2 2 0 012-2h8a2 2 0 012 2v2m-6 12h8a2 2 0 002-2v-8a2 2 0 00-2-2h-8a2 2 0 00-2 2v8a2 2 0 002 2z"/></svg>
      <span id="txt-copiar">Copiar link</span>
    </button>
  </div>

  <!-- CTA -->
  <div class="mt-12 p-8 rounded-2xl bg-gradient-to-br from-indigo-50 to-cyan-50 border-2 border-indigo-100">
    <h3 class="text-xl font-bold text-gray-900 mb-3">⚡ Pronto pra acelerar seu trabalho?</h3>
    <p class="text-gray-700 mb-5">Tem um projeto de climatização em DWG ou DXF parado? Sobe no AI.arq e veja o que já sai medido do desenho — grátis durante o beta, quantos projetos quiser, em ai.arq.br.</p>
    <div class="flex flex-wrap items-center gap-3">
      <a href="/login.html?novo=1" data-track="blog-cta-cadastro" class="inline-flex items-center gap-2 gradient-main text-white font-semibold px-6 py-3 rounded-xl no-underline shadow-btn">
        Começar grátis
        <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17 8l4 4m0 0l-4 4m4-4H3"/></svg>
      </a>
      <!-- Caminho de baixo atrito: leitor orgânico que não quer se cadastrar
           ainda vê a planilha de exemplo (sem login) em vez de bater no muro.
           11/10/2026: o botão dizia que o quantitativo era de verdade, e a página
           de destino se declara "EXEMPLO — projeto fictício". Agora diz o que ela é. -->
      <a href="/exemplo.html" data-track="blog-cta-exemplo" class="inline-flex items-center gap-2 px-6 py-3 rounded-xl border-2 border-indigo-200 text-indigo-700 font-semibold no-underline hover:bg-indigo-50">
        Ver um quantitativo de exemplo →
      </a>
    </div>
    <p class="mt-3 text-xs text-gray-500">Grátis no beta, quantos projetos quiser. Sem cartão. O exemplo abre sem cadastro.</p>
  </div>

  
    <aside class="aiarq-sources mt-12 p-6 rounded-2xl bg-gray-50 border border-gray-200">
      <h3 class="flex items-center gap-2 text-sm font-bold text-gray-900 uppercase tracking-wide mb-5">
        <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M12 6.253v13m0-13C10.832 5.477 9.246 5 7.5 5S4.168 5.477 3 6.253v13C4.168 18.477 5.754 18 7.5 18s3.332.477 4.5 1.253m0-13C13.168 5.477 14.754 5 16.5 5c1.747 0 3.332.477 4.5 1.253v13C19.832 18.477 18.247 18 16.5 18c-1.746 0-3.332.477-4.5 1.253"/></svg>
        Fontes &amp; Referências
      </h3>
      <div class="mb-4"><div class="text-xs font-semibold uppercase tracking-wide text-gray-500 mb-2">Normas ABNT</div><ul class="space-y-1.5 text-sm text-gray-700"><li><strong>ABNT NBR 16401 — Instalações de ar-condicionado, sistemas centrais e unitários</strong> &mdash; <span class="text-gray-600">Define parâmetros de projeto, vazão de ar exterior e filtragem. Referência para os itens de tomada de ar externo, veneziana, filtro e damper citados no post.</span></li><li><strong>ABNT NBR 17037:2023 — qualidade do ar interior em ambientes climatizados</strong> &mdash; <span class="text-gray-600">Passou a ser a referência técnica de qualidade do ar interior após a revogação da Resolução RE nº 09/2003 da Anvisa pela RDC nº 886/2024.</span></li></ul></div><div class="mb-4"><div class="text-xs font-semibold uppercase tracking-wide text-gray-500 mb-2">Leis e Atos Normativos</div><ul class="space-y-1.5 text-sm text-gray-700"><li><a href="https://www.planalto.gov.br/ccivil_03/_ato2015-2018/2018/lei/l13589.htm" target="_blank" rel="noopener nofollow" class="text-indigo-600 hover:text-indigo-800 font-semibold">Lei nº 13.589, de 4 de janeiro de 2018 — manutenção de instalações de climatização</a> &mdash; <span class="text-gray-600">Obriga edificações de uso público e coletivo que possuam ambientes climatizados a manter Plano de Manutenção, Operação e Controle (PMOC), sem exigir capacidade mínima. Fundamenta os itens de PMOC e de acesso para manutenção.</span></li></ul></div><div><div class="text-xs font-semibold uppercase tracking-wide text-gray-500 mb-2">Web</div><ul class="space-y-1.5 text-sm text-gray-700"><li><a href="https://www.caixa.gov.br/Downloads/sinapi-cadernos-tecnicos/SINAPI-CT-DUTOS-PARA-AR-CONDICIONADO.pdf" target="_blank" rel="noopener nofollow" class="text-indigo-600 hover:text-indigo-800">SINAPI — Caderno Técnico de Composições: Dutos para Ar Condicionado (Caixa Econômica Federal)</a> &mdash; <span class="text-gray-600">Traz o critério oficial de medição do duto de chapa: a área corresponde ao trecho reto planificado multiplicado pelo perímetro da seção. E, nas composições de fabricação por bitola, o insumo de chapa com o seu peso — 11051, bitola 26, 4,00 kg/m²; 43106, bitola 24, 5,12 kg/m²; bitola 22, 6,40 kg/m² — e o consumo por m² de duto (4,5293 kg na bitola 26, com abas e sobras). Atualização de 03/2024. Base da seção sobre metro linear versus m² e da conversão para quilo.</span></li><li><a href="https://facilities.duke.edu/sites/default/files/AIA%20CAD%20Layer%20Guidelines.pdf" target="_blank" rel="noopener nofollow" class="text-indigo-600 hover:text-indigo-800">AIA CAD Layer Guidelines / U.S. National CAD Standard — camadas de HVAC</a> &mdash; <span class="text-gray-600">Lista de nomenclatura de camadas para climatização, incluindo os sufixos de eixo (CNTR) para insuflamento, retorno e exaustão. Base da recomendação de medir pelo eixo quando ele existir.</span></li><li><a href="https://abrava.com.br/impactos-das-alteracoes-na-legislacao-brasileira-sobre-qualidade-do-ar-interno-foram-debatidos-em-evento-organizado-pela-abrava-e-entidades-engajadas-no-tema/" target="_blank" rel="noopener nofollow" class="text-indigo-600 hover:text-indigo-800">ABRAVA — impactos das alterações na legislação brasileira sobre qualidade do ar interno</a> &mdash; <span class="text-gray-600">Registra que a RDC Anvisa nº 886/2024 revogou a Resolução RE nº 09/2003 e que a referência de qualidade do ar interior passou a ser a ABNT NBR 17037, com o CO2 deixando de ser valor fixo de 1.000 ppm e passando a 700 ppm acima do ar externo.</span></li></ul></div>
      <p class="mt-4 text-xs text-gray-400 italic">
        Última atualização: 11/10/2026. Normas e documentos citados podem ter sido revisados após esta data — sempre consulte a versão vigente.
      </p>
    </aside>
    

  <!-- Leia também (posts relacionados) -->
  
    <section class="aiarq-related mt-16 pt-8 border-t border-gray-200">
      <h2 class="flex items-center gap-2 text-lg font-bold text-gray-900 mb-5">
        <svg class="w-5 h-5 text-indigo-600" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13.828 10.172a4 4 0 00-5.656 0l-4 4a4 4 0 105.656 5.656l1.102-1.101m-.758-4.899a4 4 0 005.656 0l4-4a4 4 0 00-5.656-5.656l-1.1 1.1"/></svg>
        Leia também
      </h2>
      <div class="grid gap-4 sm:grid-cols-3">
        
        <a href="/blog/posts/extrair-quantitativo-do-dwg-automatico-sem-bim.html" class="aiarq-related-card block p-5 rounded-xl bg-white border border-gray-200 hover:border-indigo-400 hover:shadow-md transition no-underline">
          <span class="inline-block bg-indigo-100 text-indigo-700 text-xs font-semibold uppercase tracking-wide px-2.5 py-1 rounded-full mb-3">Quantitativos</span>
          <div class="font-semibold text-gray-900 leading-snug">Como extrair o quantitativo de um DWG/DXF automaticamente, sem BIM</div>
        </a>
        <a href="/blog/posts/quantitativo-arquitetura-sinapi-planilha-modelo.html" class="aiarq-related-card block p-5 rounded-xl bg-white border border-gray-200 hover:border-indigo-400 hover:shadow-md transition no-underline">
          <span class="inline-block bg-indigo-100 text-indigo-700 text-xs font-semibold uppercase tracking-wide px-2.5 py-1 rounded-full mb-3">Quantitativos</span>
          <div class="font-semibold text-gray-900 leading-snug">Quantitativo SINAPI: planilha modelo XLSX por disciplina</div>
        </a>
        <a href="/blog/posts/quantitativo-de-obra-com-ia.html" class="aiarq-related-card block p-5 rounded-xl bg-white border border-gray-200 hover:border-indigo-400 hover:shadow-md transition no-underline">
          <span class="inline-block bg-indigo-100 text-indigo-700 text-xs font-semibold uppercase tracking-wide px-2.5 py-1 rounded-full mb-3">Quantitativos</span>
          <div class="font-semibold text-gray-900 leading-snug">Quantitativo de obra com IA: como funciona e dá pra confiar?</div>
        </a>
      </div>
    </section>
    

  <!-- Voltar ao blog -->
  <div class="mt-12 text-center">
    <a href="/blog/" class="text-indigo-600 hover:text-indigo-800 font-medium no-underline">← Ver mais artigos</a>
  </div>
</article>


<footer class="border-t bg-gray-50 mt-20">
  <div class="mx-auto max-w-6xl px-4 py-12 grid gap-8 md:grid-cols-4">
    <div>
      <div class="flex items-center gap-2 mb-3">
        <div class="flex h-8 w-8 items-center justify-center rounded-lg gradient-main text-white font-bold text-xs">AI</div>
        <span class="text-lg font-bold text-gray-900">AI<span class="gradient-text">.arq</span></span>
      </div>
      <p class="text-sm text-gray-500">Quantitativo de obra com IA, direto do seu CAD.</p>
    </div>
    <div>
      <h2 class="text-sm font-semibold text-gray-900 mb-3">Produto</h2>
      <ul class="space-y-2 text-sm text-gray-600">
        <li><a href="/" class="hover:text-indigo-600">Início</a></li>
        <li><a href="/#como-funciona" class="hover:text-indigo-600">Como funciona</a></li>
        <li><a href="/precos.html" class="hover:text-indigo-600">Preços</a></li>
        <li><a href="/login.html" class="hover:text-indigo-600">Entrar</a></li>
      </ul>
    </div>
    <div>
      <h2 class="text-sm font-semibold text-gray-900 mb-3">Conteúdo</h2>
      <ul class="space-y-2 text-sm text-gray-600">
        <li><a href="/blog/" class="hover:text-indigo-600">Blog</a></li>
        <li><a href="/faq.html" class="hover:text-indigo-600">FAQ</a></li>
        <li><a href="/sobre.html" class="hover:text-indigo-600">Sobre</a></li>
        <li><a href="javascript:void(0)" onclick="aiArqContactOpen()" class="hover:text-indigo-600">Contato</a></li>
      </ul>
    </div>
    <div>
      <h2 class="text-sm font-semibold text-gray-900 mb-3">Legal</h2>
      <ul class="space-y-2 text-sm text-gray-600">
        <li><a href="/termos.html" class="hover:text-indigo-600">Termos</a></li>
        <li><a href="/privacidade.html" class="hover:text-indigo-600">Privacidade</a></li>
        <li><a href="/licencas.html" class="hover:text-indigo-600">Licenças</a></li>
      </ul>
    </div>
  </div>
  <div class="border-t bg-gray-100">
    <div class="mx-auto max-w-6xl px-4 py-4 text-center text-xs text-gray-500">
      &copy; 2026 ai.arq.br · Todos os direitos reservados<br>
        Serviço prestado por <strong>Pedro Zellmer</strong> · Rio de Janeiro/RJ · <a href="mailto:contato@ai.arq.br" class="hover:text-gray-600">contato@ai.arq.br</a>
    </div>
  </div>
</footer>


<!-- WhatsApp + Modal de contato (os mesmos do resto do site). O chat público saiu do site em
     21/07 (0 lead) e só tinha sobrado aqui, por herança do modelo do blog — trocado em 27/09. -->
<script src="/whatsapp-button.js" defer></script>
<script src="/contact-modal.js"></script>
<script src="/cookie-consent.js" defer></script>
<!-- 28/08/2026 - TELEMETRIA NO BLOG. O blog e a MAIOR porta de entrada do
     produto: no dia 28/08, TODAS as paginas que gente de verdade abriu eram
     post de blog (zero na home, zero no cadastro). E os 26 posts nao mediam
     nada - todo numero de funil ignorava a principal fonte de visita.
     Nao bastou incluir o arquivo: o guarda do supabase-js dentro dele fazia
     `return` em pagina estatica, antes de definir o `trackEvent`. A telemetria
     foi movida pra ANTES desse guarda no mesmo commit.
     O `cookie-consent.js` acima ja roda aqui; o `trackEvent` so grava com o
     "sim" do visitante. -->
<script src="/aiarq-utils.js"></script>
<script>
  (function () {
    try {
      var p = location.pathname;
      var slug = (p.split('/').pop() || 'index').replace(/[.]html$/, '').slice(0, 40);
      if (window.trackEvent) window.trackEvent('view_blog_post', { campo: slug });
    } catch (e) { }
  })();

  // Compartilhar (28/08/2026). Sem backend, sem estado, sem dado guardado.
  (function () {
    try {
      // 'url' e montada AQUI e nao no HTML: o link precisa ser o CANONICO, sem
      // o ?semcache=... ou ?utm=... que a pessoa tenha na barra - senao o
      // compartilhamento propaga parametro de teste.
      var url = (document.querySelector('link[rel=canonical]') || {}).href
                || (location.origin + location.pathname);
      var titulo = (document.title || '').split('|')[0].trim();
      var zap = document.getElementById('btn-zap');
      if (zap) zap.href = 'https://wa.me/?text=' + encodeURIComponent(titulo + ' ' + url);

      var btn = document.getElementById('btn-copiar');
      var txt = document.getElementById('txt-copiar');
      if (btn && txt) {
        btn.addEventListener('click', function () {
          function ok() {
            var antes = txt.textContent;
            txt.textContent = 'Link copiado!';
            setTimeout(function () { txt.textContent = antes; }, 2000);
          }
          // navigator.clipboard so existe em HTTPS e pode ser negado; o
          // fallback cobre navegador velho e permissao recusada.
          if (navigator.clipboard && navigator.clipboard.writeText) {
            navigator.clipboard.writeText(url).then(ok).catch(function () { copiaAntiga(); });
          } else { copiaAntiga(); }
          function copiaAntiga() {
            try {
              var c = document.createElement('textarea');
              c.value = url; c.setAttribute('readonly', '');
              c.style.position = 'fixed'; c.style.opacity = '0';
              document.body.appendChild(c); c.select();
              document.execCommand('copy'); document.body.removeChild(c); ok();
            } catch (e) { txt.textContent = 'Copie da barra do navegador'; }
          }
        });
      }
    } catch (e) { }
  })();
</script>
</body>
</html>